<?xml version="1.0" encoding="utf-8"?>
<UnitUnderTest xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
	<SerialNumber>123456</SerialNumber>
	<Type>6963A</Type>
	<Producer>Kistler</Producer>
	<Category>sensor</Category>
	<Quantity>p</Quantity>
	<Name>Druck Sensor</Name>
	<ReferenceEquipment>
		<SerialNumber>4710326</SerialNumber>
		<Type>6963A</Type>
		<Producer>Kistler</Producer>
		<Category>working standard</Category>
	</ReferenceEquipment>
	<ReferenceEquipment>
		<SerialNumber>5314392</SerialNumber>
		<Type>5395B</Type>
		<Producer>Kistler</Producer>
		<Category>precision calibrator</Category>
	</ReferenceEquipment>
	<Condition>
		<Scalar>
			<Number>
				<Value>23</Value>
				<Unit>°C</Unit>
			</Number>
		</Scalar>
		<ValueType>temperature</ValueType>
	</Condition>
	<Condition>
		<Scalar>
			<Number>
				<Value>45</Value>
				<Unit>%</Unit>
			</Number>
		</Scalar>
		<ValueType>humidity</ValueType>
	</Condition>
	<Result>
		<Id>1</Id>
		<MeasurementProcedure>continuous calibration, comparison method</MeasurementProcedure>
		<Input>
			<Number>
				<ValueFrom>0</ValueFrom>
				<Value>8000</Value>
				<Unit>bar</Unit>
			</Number>
			<ValueType>range</ValueType>
		</Input>
		<Condition>
			<Scalar>
				<Number>
					<Value>23</Value>
					<Unit>°C</Unit>
				</Number>
			</Scalar>
			<ValueType>temperature</ValueType>
		</Condition>
		<Condition>
			<Scalar>
				<Number>
					<Value>0</Value>
				</Number>
			</Scalar>
			<ValueType>measure data id</ValueType>
		</Condition>
		<Result>
			<Scalar>
				<Number>
					<Value>-1.205</Value>
					<Unit>pC / bar</Unit>
				</Number>
			</Scalar>
			<ValueType>sensitivity</ValueType>
		</Result>
		<Result>
			<Scalar>
				<Number>
					<Value>0.21</Value>
					<Unit>%FSO</Unit>
				</Number>
			</Scalar>
			<ValueType>linearity</ValueType>
		</Result>
		<Result>
			<Scalar>
				<Number>
					<Value>0.67</Value>
					<Unit>%FSO</Unit>
				</Number>
			</Scalar>
			<ValueType>hysteresis</ValueType>
		</Result>
		<Plot>
			<Title>Diff Curve</Title>
			<PlotType>differential curve</PlotType>
			<XAxis>
				<Description>bar</Description>
				<Start>0</Start>
				<End>8000</End>
				<Key>Default x</Key>
			</XAxis>
			<YAxis>
				<Description>%</Description>
				<Key>Default y</Key>
			</YAxis>
			<Serie>
				<SerieType>uut</SerieType>
				<Description>Difference curve</Description>
				<IsAscending>true</IsAscending>
				<XAxisKey>Default x</XAxisKey>
				<YAxisKey>Default y</YAxisKey>
				<Point>
					<X>0</X>
					<Y>0</Y>
				</Point>
				<Point>
					<X>81.07721</X>
					<Y>-0.02218656</Y>
				</Point>
				<Point>
					<X>161.9099</X>
					<Y>-0.02030287</Y>
				</Point>
				<Point>
					<X>242.7906</X>
					<Y>0.01049157</Y>
				</Point>
				<Point>
					<X>323.4763</X>
					<Y>0.03279784</Y>
				</Point>
				<Point>
					<X>404.4547</X>
					<Y>0.05508814</Y>
				</Point>
				<Point>
					<X>486.4087</X>
					<Y>0.06639812</Y>
				</Point>
				<Point>
					<X>567.3871</X>
					<Y>0.09597315</Y>
				</Point>
				<Point>
					<X>648.1703</X>
					<Y>0.1061329</Y>
				</Point>
				<Point>
					<X>728.0756</X>
					<Y>0.119983</Y>
				</Point>
				<Point>
					<X>810.0296</X>
					<Y>0.1118671</Y>
				</Point>
				<Point>
					<X>890.7153</X>
					<Y>0.1378158</Y>
				</Point>
				<Point>
					<X>971.8889</X>
					<Y>0.1515966</Y>
				</Point>
				<Point>
					<X>1051.306</X>
					<Y>0.1800428</Y>
				</Point>
				<Point>
					<X>1132.285</X>
					<Y>0.1671236</Y>
				</Point>
				<Point>
					<X>1212.971</X>
					<Y>0.1651476</Y>
				</Point>
				<Point>
					<X>1293.949</X>
					<Y>0.1364449</Y>
				</Point>
				<Point>
					<X>1375.415</X>
					<Y>0.1380686</Y>
				</Point>
				<Point>
					<X>1455.711</X>
					<Y>0.1506833</Y>
				</Point>
				<Point>
					<X>1536.592</X>
					<Y>0.1608378</Y>
				</Point>
				<Point>
					<X>1616.595</X>
					<Y>0.1928944</Y>
				</Point>
				<Point>
					<X>1697.573</X>
					<Y>0.1896882</Y>
				</Point>
				<Point>
					<X>1778.747</X>
					<Y>0.1998268</Y>
				</Point>
				<Point>
					<X>1859.628</X>
					<Y>0.1784141</Y>
				</Point>
				<Point>
					<X>1940.802</X>
					<Y>0.1885527</Y>
				</Point>
				<Point>
					<X>2021.195</X>
					<Y>0.2084468</Y>
				</Point>
				<Point>
					<X>2101.881</X>
					<Y>0.2040425</Y>
				</Point>
				<Point>
					<X>2182.469</X>
					<Y>0.1996436</Y>
				</Point>
				<Point>
					<X>2263.058</X>
					<Y>0.2098141</Y>
				</Point>
				<Point>
					<X>2344.817</X>
					<Y>0.2041371</Y>
				</Point>
				<Point>
					<X>2425.601</X>
					<Y>0.1985134</Y>
				</Point>
				<Point>
					<X>2506.774</X>
					<Y>0.1576588</Y>
				</Point>
				<Point>
					<X>2587.558</X>
					<Y>0.1471785</Y>
				</Point>
				<Point>
					<X>2669.025</X>
					<Y>0.1305904</Y>
				</Point>
				<Point>
					<X>2749.711</X>
					<Y>0.1201155</Y>
				</Point>
				<Point>
					<X>2829.909</X>
					<Y>0.136378</Y>
				</Point>
				<Point>
					<X>2909.717</X>
					<Y>0.116238</Y>
				</Point>
				<Point>
					<X>2990.501</X>
					<Y>0.1057577</Y>
				</Point>
				<Point>
					<X>3071.285</X>
					<Y>0.05399718</Y>
				</Point>
				<Point>
					<X>3152.556</X>
					<Y>0.05320331</Y>
				</Point>
				<Point>
					<X>3234.023</X>
					<Y>0.04025752</Y>
				</Point>
				<Point>
					<X>3314.612</X>
					<Y>0.04921395</Y>
				</Point>
				<Point>
					<X>3395.103</X>
					<Y>0.0363214</Y>
				</Point>
				<Point>
					<X>3475.594</X>
					<Y>0.00278866</Y>
				</Point>
				<Point>
					<X>3556.476</X>
					<Y>-0.02105236</Y>
				</Point>
				<Point>
					<X>3637.162</X>
					<Y>-0.06309468</Y>
				</Point>
				<Point>
					<X>3717.458</X>
					<Y>-0.05290815</Y>
				</Point>
				<Point>
					<X>3798.145</X>
					<Y>-0.07188204</Y>
				</Point>
				<Point>
					<X>3879.612</X>
					<Y>-0.07875725</Y>
				</Point>
				<Point>
					<X>3960.396</X>
					<Y>-0.09530821</Y>
				</Point>
				<Point>
					<X>4041.18</X>
					<Y>-0.1045744</Y>
				</Point>
				<Point>
					<X>4121.866</X>
					<Y>-0.111407</Y>
				</Point>
				<Point>
					<X>4203.138</X>
					<Y>-0.1364836</Y>
				</Point>
				<Point>
					<X>4284.215</X>
					<Y>-0.1372668</Y>
				</Point>
				<Point>
					<X>4365.682</X>
					<Y>-0.1599258</Y>
				</Point>
				<Point>
					<X>4446.076</X>
					<Y>-0.171599</Y>
				</Point>
				<Point>
					<X>4526.958</X>
					<Y>-0.176014</Y>
				</Point>
				<Point>
					<X>4606.767</X>
					<Y>-0.1803704</Y>
				</Point>
				<Point>
					<X>4687.551</X>
					<Y>-0.1932791</Y>
				</Point>
				<Point>
					<X>4768.042</X>
					<Y>-0.2098141</Y>
				</Point>
				<Point>
					<X>4848.827</X>
					<Y>-0.180228</Y>
				</Point>
				<Point>
					<X>4929.611</X>
					<Y>-0.1809953</Y>
				</Point>
				<Point>
					<X>5011.469</X>
					<Y>-0.1988191</Y>
				</Point>
				<Point>
					<X>5092.254</X>
					<Y>-0.2080853</Y>
				</Point>
				<Point>
					<X>5173.136</X>
					<Y>-0.1857893</Y>
				</Point>
				<Point>
					<X>5252.945</X>
					<Y>-0.1792185</Y>
				</Point>
				<Point>
					<X>5333.924</X>
					<Y>-0.1909237</Y>
				</Point>
				<Point>
					<X>5414.807</X>
					<Y>-0.197767</Y>
				</Point>
				<Point>
					<X>5495.981</X>
					<Y>-0.193699</Y>
				</Point>
				<Point>
					<X>5576.571</X>
					<Y>-0.1968839</Y>
				</Point>
				<Point>
					<X>5657.258</X>
					<Y>-0.2085731</Y>
				</Point>
				<Point>
					<X>5738.336</X>
					<Y>-0.2032856</Y>
				</Point>
				<Point>
					<X>5819.316</X>
					<Y>-0.1834231</Y>
				</Point>
				<Point>
					<X>5900.198</X>
					<Y>-0.1732684</Y>
				</Point>
				<Point>
					<X>5980.69</X>
					<Y>-0.1752338</Y>
				</Point>
				<Point>
					<X>6061.183</X>
					<Y>-0.1808417</Y>
				</Point>
				<Point>
					<X>6141.968</X>
					<Y>-0.174324</Y>
				</Point>
				<Point>
					<X>6223.631</X>
					<Y>-0.1544987</Y>
				</Point>
				<Point>
					<X>6304.807</X>
					<Y>-0.1225053</Y>
				</Point>
				<Point>
					<X>6385.884</X>
					<Y>-0.09536307</Y>
				</Point>
				<Point>
					<X>6465.499</X>
					<Y>-0.07542584</Y>
				</Point>
				<Point>
					<X>6545.991</X>
					<Y>-0.07374873</Y>
				</Point>
				<Point>
					<X>6626.679</X>
					<Y>-0.05629833</Y>
				</Point>
				<Point>
					<X>6707.464</X>
					<Y>-0.03521077</Y>
				</Point>
				<Point>
					<X>6788.542</X>
					<Y>-0.02992314</Y>
				</Point>
				<Point>
					<X>6869.132</X>
					<Y>-0.0440353</Y>
				</Point>
				<Point>
					<X>6950.21</X>
					<Y>-0.0448184</Y>
				</Point>
				<Point>
					<X>7030.801</X>
					<Y>-0.006721953</Y>
				</Point>
				<Point>
					<X>7111.684</X>
					<Y>0.005861274</Y>
				</Point>
				<Point>
					<X>7192.958</X>
					<Y>-0.01678725</Y>
				</Point>
				<Point>
					<X>7273.646</X>
					<Y>-0.06490106</Y>
				</Point>
				<Point>
					<X>7354.529</X>
					<Y>-0.07781507</Y>
				</Point>
				<Point>
					<X>7434.827</X>
					<Y>-0.03970253</Y>
				</Point>
				<Point>
					<X>7516.003</X>
					<Y>-0.02834938</Y>
				</Point>
				<Point>
					<X>7596.691</X>
					<Y>-0.02789701</Y>
				</Point>
				<Point>
					<X>7677.77</X>
					<Y>-0.06753315</Y>
				</Point>
				<Point>
					<X>7758.458</X>
					<Y>-0.09379229</Y>
				</Point>
				<Point>
					<X>7839.927</X>
					<Y>-0.09581084</Y>
				</Point>
				<Point>
					<X>7920.42</X>
					<Y>-0.07106457</Y>
				</Point>
				<Point>
					<X>8000.719</X>
					<Y>-0.01352527</Y>
				</Point>
			</Serie>
			<Serie>
				<SerieType>uut</SerieType>
				<Description>Difference curve</Description>
				<IsAscending>false</IsAscending>
				<XAxisKey>Default x</XAxisKey>
				<YAxisKey>Default y</YAxisKey>
				<Point>
					<X>8000.719</X>
					<Y>-0.01352527</Y>
				</Point>
				<Point>
					<X>7972.619</X>
					<Y>0.1579911</Y>
				</Point>
				<Point>
					<X>7918.372</X>
					<Y>0.3442904</Y>
				</Point>
				<Point>
					<X>7837.683</X>
					<Y>0.5271761</Y>
				</Point>
				<Point>
					<X>7756.799</X>
					<Y>0.571658</Y>
				</Point>
				<Point>
					<X>7675.623</X>
					<Y>0.5603044</Y>
				</Point>
				<Point>
					<X>7594.252</X>
					<Y>0.5076801</Y>
				</Point>
				<Point>
					<X>7513.173</X>
					<Y>0.4343992</Y>
				</Point>
				<Point>
					<X>7431.9</X>
					<Y>0.3975537</Y>
				</Point>
				<Point>
					<X>7351.895</X>
					<Y>0.3630674</Y>
				</Point>
				<Point>
					<X>7271.011</X>
					<Y>0.3966218</Y>
				</Point>
				<Point>
					<X>7191.006</X>
					<Y>0.3852045</Y>
				</Point>
				<Point>
					<X>7109.635</X>
					<Y>0.3969307</Y>
				</Point>
				<Point>
					<X>7029.435</X>
					<Y>0.3745967</Y>
				</Point>
				<Point>
					<X>6948.259</X>
					<Y>0.3753849</Y>
				</Point>
				<Point>
					<X>6867.669</X>
					<Y>0.3530723</Y>
				</Point>
				<Point>
					<X>6786.591</X>
					<Y>0.3307863</Y>
				</Point>
				<Point>
					<X>6705.903</X>
					<Y>0.3072648</Y>
				</Point>
				<Point>
					<X>6625.313</X>
					<Y>0.3080211</Y>
				</Point>
				<Point>
					<X>6544.82</X>
					<Y>0.2929882</Y>
				</Point>
				<Point>
					<X>6464.425</X>
					<Y>0.2730933</Y>
				</Point>
				<Point>
					<X>6383.055</X>
					<Y>0.2593225</Y>
				</Point>
				<Point>
					<X>6302.172</X>
					<Y>0.2540241</Y>
				</Point>
				<Point>
					<X>6221.29</X>
					<Y>0.2438691</Y>
				</Point>
				<Point>
					<X>6140.797</X>
					<Y>0.2251938</Y>
				</Point>
				<Point>
					<X>6060.012</X>
					<Y>0.2296032</Y>
				</Point>
				<Point>
					<X>5979.129</X>
					<Y>0.2267332</Y>
				</Point>
				<Point>
					<X>5898.637</X>
					<Y>0.2469106</Y>
				</Point>
				<Point>
					<X>5817.56</X>
					<Y>0.2416228</Y>
				</Point>
				<Point>
					<X>5736.677</X>
					<Y>0.2557508</Y>
				</Point>
				<Point>
					<X>5655.893</X>
					<Y>0.223736</Y>
				</Point>
				<Point>
					<X>5575.4</X>
					<Y>0.197776</Y>
				</Point>
				<Point>
					<X>5494.811</X>
					<Y>0.1815344</Y>
				</Point>
				<Point>
					<X>5413.733</X>
					<Y>0.1774609</Y>
				</Point>
				<Point>
					<X>5332.656</X>
					<Y>0.186743</Y>
				</Point>
				<Point>
					<X>5251.774</X>
					<Y>0.1850871</Y>
				</Point>
				<Point>
					<X>5170.892</X>
					<Y>0.1907161</Y>
				</Point>
				<Point>
					<X>5089.717</X>
					<Y>0.16965</Y>
				</Point>
				<Point>
					<X>5008.835</X>
					<Y>0.1594952</Y>
				</Point>
				<Point>
					<X>4928.148</X>
					<Y>0.1614712</Y>
				</Point>
				<Point>
					<X>4846.876</X>
					<Y>0.1525519</Y>
				</Point>
				<Point>
					<X>4766.189</X>
					<Y>0.1460289</Y>
				</Point>
				<Point>
					<X>4685.307</X>
					<Y>0.1492296</Y>
				</Point>
				<Point>
					<X>4605.499</X>
					<Y>0.1511576</Y>
				</Point>
				<Point>
					<X>4524.031</X>
					<Y>0.1483197</Y>
				</Point>
				<Point>
					<X>4442.954</X>
					<Y>0.1430321</Y>
				</Point>
				<Point>
					<X>4361.78</X>
					<Y>0.1583902</Y>
				</Point>
				<Point>
					<X>4281.581</X>
					<Y>0.1724809</Y>
				</Point>
				<Point>
					<X>4201.382</X>
					<Y>0.1586465</Y>
				</Point>
				<Point>
					<X>4120.988</X>
					<Y>0.1363239</Y>
				</Point>
				<Point>
					<X>4039.716</X>
					<Y>0.131047</Y>
				</Point>
				<Point>
					<X>3958.932</X>
					<Y>0.1403131</Y>
				</Point>
				<Point>
					<X>3877.953</X>
					<Y>0.1702301</Y>
				</Point>
				<Point>
					<X>3797.266</X>
					<Y>0.1649213</Y>
				</Point>
				<Point>
					<X>3716.092</X>
					<Y>0.1839217</Y>
				</Point>
				<Point>
					<X>3635.113</X>
					<Y>0.179843</Y>
				</Point>
				<Point>
					<X>3554.524</X>
					<Y>0.2000256</Y>
				</Point>
				<Point>
					<X>3473.74</X>
					<Y>0.2092917</Y>
				</Point>
				<Point>
					<X>3392.664</X>
					<Y>0.2258585</Y>
				</Point>
				<Point>
					<X>3311.099</X>
					<Y>0.2230259</Y>
				</Point>
				<Point>
					<X>3230.608</X>
					<Y>0.21285</Y>
				</Point>
				<Point>
					<X>3150.312</X>
					<Y>0.2148047</Y>
				</Point>
				<Point>
					<X>3069.529</X>
					<Y>0.2374262</Y>
				</Point>
				<Point>
					<X>2988.452</X>
					<Y>0.2600636</Y>
				</Point>
				<Point>
					<X>2907.376</X>
					<Y>0.2729881</Y>
				</Point>
				<Point>
					<X>2827.47</X>
					<Y>0.2761356</Y>
				</Point>
				<Point>
					<X>2746.394</X>
					<Y>0.2999871</Y>
				</Point>
				<Point>
					<X>2665.805</X>
					<Y>0.3128849</Y>
				</Point>
				<Point>
					<X>2584.924</X>
					<Y>0.339154</Y>
				</Point>
				<Point>
					<X>2504.238</X>
					<Y>0.3399159</Y>
				</Point>
				<Point>
					<X>2423.357</X>
					<Y>0.356472</Y>
				</Point>
				<Point>
					<X>2342.573</X>
					<Y>0.3463121</Y>
				</Point>
				<Point>
					<X>2262.18</X>
					<Y>0.327632</Y>
				</Point>
				<Point>
					<X>2180.908</X>
					<Y>0.3138564</Y>
				</Point>
				<Point>
					<X>2099.344</X>
					<Y>0.3255933</Y>
				</Point>
				<Point>
					<X>2018.561</X>
					<Y>0.3154334</Y>
				</Point>
				<Point>
					<X>1937.387</X>
					<Y>0.3186502</Y>
				</Point>
				<Point>
					<X>1857.189</X>
					<Y>0.2890324</Y>
				</Point>
				<Point>
					<X>1776.406</X>
					<Y>0.3019408</Y>
				</Point>
				<Point>
					<X>1696.598</X>
					<Y>0.2723017</Y>
				</Point>
				<Point>
					<X>1614.936</X>
					<Y>0.2876864</Y>
				</Point>
				<Point>
					<X>1534.153</X>
					<Y>0.2763124</Y>
				</Point>
				<Point>
					<X>1453.369</X>
					<Y>0.2734373</Y>
				</Point>
				<Point>
					<X>1373.366</X>
					<Y>0.2559501</Y>
				</Point>
				<Point>
					<X>1291.803</X>
					<Y>0.2482611</Y>
				</Point>
				<Point>
					<X>1210.531</X>
					<Y>0.2611962</Y>
				</Point>
				<Point>
					<X>1129.846</X>
					<Y>0.2522452</Y>
				</Point>
				<Point>
					<X>1049.453</X>
					<Y>0.2699888</Y>
				</Point>
				<Point>
					<X>968.8644</X>
					<Y>0.2707454</Y>
				</Point>
				<Point>
					<X>887.7884</X>
					<Y>0.2775993</Y>
				</Point>
				<Point>
					<X>807.2978</X>
					<Y>0.2467835</Y>
				</Point>
				<Point>
					<X>726.4169</X>
					<Y>0.2232737</Y>
				</Point>
				<Point>
					<X>645.341</X>
					<Y>0.204631</Y>
				</Point>
				<Point>
					<X>564.4601</X>
					<Y>0.1859777</Y>
				</Point>
				<Point>
					<X>483.872</X>
					<Y>0.1818779</Y>
				</Point>
				<Point>
					<X>403.5766</X>
					<Y>0.1631926</Y>
				</Point>
				<Point>
					<X>322.7934</X>
					<Y>0.1530329</Y>
				</Point>
				<Point>
					<X>241.9126</X>
					<Y>0.09795602</Y>
				</Point>
				<Point>
					<X>161.0318</X>
					<Y>0.06716157</Y>
				</Point>
				<Point>
					<X>80.05343</X>
					<Y>0.04729952</Y>
				</Point>
			</Serie>
			<Serie>
				<SerieType>limit</SerieType>
				<XAxisKey>Default x</XAxisKey>
				<YAxisKey>Default y</YAxisKey>
				<Point>
					<X>0</X>
					<Y>1</Y>
				</Point>
				<Point>
					<X>8000</X>
					<Y>1</Y>
				</Point>
			</Serie>
			<Serie>
				<SerieType>limit</SerieType>
				<XAxisKey>Default x</XAxisKey>
				<YAxisKey>Default y</YAxisKey>
				<Point>
					<X>0</X>
					<Y>-1</Y>
				</Point>
				<Point>
					<X>8000</X>
					<Y>-1</Y>
				</Point>
			</Serie>
		</Plot>
		<Status>
			<Rejected>false</Rejected>
		</Status>
	</Result>
	<Status>
		<Rejected>false</Rejected>
	</Status>
	<Laboratory>
		<Company>test</Company>
		<Address>
			<Street>test</Street>
			<City>Winterthur</City>
			<PostalCode>test</PostalCode>
			<Country>CH</Country>
		</Address>
		<Technician>P.Erne</Technician>
		<CalibrationDate>2019-04-25T15:54:00.0375787</CalibrationDate>
		<CalibrationVersion>1</CalibrationVersion>
		<OrderId>2019 04 25-15 52@Demo</OrderId>
	</Laboratory>
	<MeasureData>
		<Id>0</Id>
		<Channel>
			<Name>Reference</Name>
			<Attribute>
				<Key>Quantity</Key>
				<Value>p</Value>
			</Attribute>
			<Attribute>
				<Key>AxisDirection</Key>
				<Value>Z</Value>
			</Attribute>
			<Data>0;80.93151;162.3001;242.498;323.5739;404.3571;485.4331;569.4359;647.2923;727.7829;809.1515;893.1544;969.84;1052.672;1131.407;1212.775;1294.73;1374.342;1457.174;1535.616;1616.985;1697.183;1778.552;1860.506;1939.826;2022.073;2101.686;2181.884;2263.838;2343.451;2427.162;2506.189;2586.973;2669.513;2750.589;2829.031;2910.107;2990.013;3071.382;3152.459;3233.828;3315.783;3394.225;3475.301;3557.256;3636.869;3717.361;3798.145;3878.929;3961.761;4040.497;4121.281;4203.821;4284.313;4364.511;4448.223;4525.495;4607.157;4687.649;4767.848;4848.632;4930.002;5010.201;5094.205;5172.355;5252.847;5333.632;5415.295;5495.494;5577.157;5657.063;5737.555;5820.389;5900.003;5980.203;6061.866;6141.48;6222.558;6306.855;6385.006;6465.791;6545.698;6626.484;6707.854;6788.054;6869.718;6949.625;7031.289;7111.489;7192.275;7275.109;7353.553;7434.924;7516.003;7597.081;7676.989;7759.239;7839.147;7921.396;8000.719;8000.719;7998.67;7918.469;7837.976;7756.604;7675.818;7594.447;7512.49;7432.583;7350.626;7272.475;7189.933;7110.611;7028.362;6949.333;6867.084;6786.591;6706.098;6625.02;6544.82;6464.621;6383.835;6300.709;6221.972;6141.187;6059.232;5979.617;5898.54;5817.755;5736.385;5655.893;5575.4;5494.908;5414.124;5332.168;5251.676;5171.477;5089.522;5008.152;4928.831;4847.461;4764.335;4686.77;4604.815;4524.909;4442.369;4361.584;4281.386;4201.772;4120.988;4040.204;3957.956;3878.636;3797.266;3715.897;3635.113;3554.329;3474.131;3392.761;3311.099;3229.437;3151.288;3070.211;2987.086;2908.059;2826.982;2747.369;2664.829;2585.217;2504.726;2422.771;2342.573;2262.375;2181.591;2098.759;2017.683;1939.241;1855.238;1777.088;1696.89;1615.814;1532.104;1454.54;1373.464;1292.095;1209.848;1129.651;1050.038;968.6693;887.886;806.81;727.1975;645.2434;563.5821;484.555;403.479;322.6958;242.2053;160.8366;80.05343</Data>
			<Unit>bar</Unit>
		</Channel>
		<Channel>
			<Name>UUT</Name>
			<Attribute>
				<Key>Quantity</Key>
				<Value>p</Value>
			</Attribute>
			<Attribute>
				<Key>AxisDirection</Key>
				<Value>Z</Value>
			</Attribute>
			<Data>0;-92.6106;-194.1094;-292.7986;-393.9462;-492.2842;-592.0271;-693.5259;-793.62;-887.0411;-986.4328;-1087.581;-1186.27;-1283.905;-1382.946;-1475.314;-1575.057;-1667.424;-1770.328;-1869.017;-1962.79;-2068.855;-2160.871;-2259.209;-2355.089;-2457.291;-2555.629;-2645.539;-2747.389;-2849.942;-2939.5;-3037.839;-3131.611;-3228.545;-3327.586;-3420.305;-3523.209;-3610.309;-3709.35;-3800.314;-3903.921;-4000.152;-4094.276;-4191.21;-4281.471;-4379.81;-4470.773;-4574.732;-4666.046;-4763.332;-4862.022;-4955.444;-5053.081;-5148.61;-5248.354;-5341.074;-5435.901;-5539.509;-5628.365;-5724.246;-5825.746;-5929.003;-6016.104;-6116.55;-6218.402;-6314.986;-6407.004;-6507.802;-6605.439;-6701.672;-6798.255;-6893.786;-6996.34;-7096.787;-7189.157;-7286.794;-7386.188;-7483.124;-7587.786;-7688.936;-7784.115;-7881.402;-7980.445;-8080.893;-8179.585;-8275.115;-8368.188;-8472.499;-8577.513;-8664.264;-8759.795;-8855.326;-8952.965;-9061.14;-9152.106;-9244.828;-9342.818;-9436.242;-9538.798;-9641.003;-9641.003;-9644.164;-9585.862;-9498.759;-9405.335;-9306.291;-9201.979;-9095.911;-8991.95;-8897.473;-8796.673;-8709.22;-8604.908;-8505.865;-8412.792;-8311.642;-8208.033;-8113.205;-8013.108;-7916.875;-7817.832;-7716.682;-7618.693;-7523.865;-7421.31;-7322.267;-7233.059;-7128.045;-7037.081;-6938.39;-6839.699;-6735.739;-6639.858;-6543.625;-6441.422;-6349.405;-6250.714;-6150.618;-6049.82;-5955.344;-5859.463;-5753.397;-5661.73;-5567.957;-5465.403;-5366.361;-5273.29;-5176.356;-5080.475;-4979.327;-4879.231;-4785.107;-4689.929;-4595.102;-4491.846;-4401.936;-4301.139;-4206.312;-4112.539;-4012.796;-3910.594;-3818.577;-3723.048;-3625.06;-3531.99;-3433.651;-3337.069;-3245.754;-3146.011;-3052.238;-2954.251;-2858.371;-2757.223;-2658.182;-2560.546;-2465.72;-2363.167;-2267.99;-2167.193;-2074.825;-1970.868;-1876.393;-1779.459;-1677.96;-1582.081;-1482.338;-1387.863;-1287.769;-1196.806;-1096.712;-996.6178;-896.8749;-797.4833;-698.0916;-599.0512;-504.9277;-402.3752;-304.0372;-196.5679;-101.0396</Data>
			<Unit>pC</Unit>
		</Channel>
	</MeasureData>
	<FileInfo DataFormatEdition="1.1" CreationTime="2019-04-25T15:54:00.1375787+02:00" Software="Calibrate" SoftwareVersion="4.23.11" />
	<DocumentType>calibration certificate with measure data</DocumentType>
</UnitUnderTest>